\begin{table}[!htb]
	\caption{Power quality -powerfactor}
	\label{tbl_ch04_elecaudit_powerquality_powerfactor}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize
	\begin{tabular}{l|l|l|l|l|l}
		\hline
		Power factor & \multicolumn{1}{c|}{Minimum} & \multicolumn{1}{c|}{Average} & \multicolumn{1}{c|}{Maximum} & \multicolumn{1}{c|}{Limits} & Remarks \\ 
		& \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} &  \\ 
		\hline
		Main  & \multicolumn{1}{c|}{0.90} & \multicolumn{1}{c|}{0.90} & \multicolumn{1}{c|}{0.90} & \multicolumn{1}{c|}{>0.85} & Within  Limits \\ 
		\hline
		VFD-1 & \multicolumn{1}{c|}{0.53} & \multicolumn{1}{c|}{0.53} & \multicolumn{1}{c|}{0.58} & \multicolumn{1}{c|}{>0.85} & Outside limits \\ 
		\hline
		Softstarter & \multicolumn{1}{c|}{0.89} & \multicolumn{1}{c|}{0.91} & \multicolumn{1}{c|}{0.91} & \multicolumn{1}{c|}{>0.85} & Within  Limits \\ 
		\hline
	\end{tabular}	
	
	}%}
\end{table}