\section{Electrical system design and analysis} \label{ch04_elecaudit_systemdesign}
\subsection{Basics}
In accordance with Article 1.3 Electrical Plans and specifications of the Philippine Electrical Code 2017 Edition, Electrical design analysis shall be included and submitted separately together with the electrical plans. These includes the followings:

\begin{enumerate}%[label=\alph*)]
\item Branch circuits, sub-feeders, feeders, busways, and service entrance;
\item Types, ratings, and trip settings of overload protective device;
\item Calculation of voltage drops;
\item	Calculation of short circuit current for determining the interrupting capacity of overcurrent protective device for residential, commercial and industrial establishment;
\item	Protection coordination of overcurrent protective devices;
\item	ARC-flash Hazard Analysis to determine the required personal protective equipment (PPE).
\end{enumerate}

ARC flash Hazard Analysis is required and is intended for concerned parties to be informed and made aware of the importance of personal protective equipment (PPE) and its type for the flash hazard risk category determined by the analysis (refer to Table \ref{tbl_ch04_elecaudit_arcflash}).

\begin{table}[!htb]
	\caption{ARC flash hazard risk categories and PPE ratings (Appendix H, PEC 2017)}
	\label{tbl_ch04_elecaudit_arcflash}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize
		
\begin{tabular}{c|c|c|p{6cm}}
	\hline
	Risk CAT. & Range of calculated  & Minimum Ppe Rating & Clothing Required \\ 
	& incident energy [cal/$cm^2$] & [$Cal/Cm^2$] &  \\ 
	\hline
	0 & 0 < E $\leq$1.2 & N/A & 4.5-14.0 Oz/Yd2Untreated Cotton \\ 
	1 & 1.2 < E $\leq$ 4 & 4 & Flame Retardant (Fr) Shirt And Pants \\ 
	2 & 4 < E $\leq$ 8 & 8 & Cotton Underclothing Plus Fr Shirt And Pants \\ 
	3 & 8 < E $\leq$ 25 & 25 & Cotton Underclothing Plus Fr Shirt, Pants, Overalls Or Equivalent \\ 
	4 & 25 < E $\leq$40 & 40 & Cotton Underclothing Plus Fr Shirt, Pants, Plus Double Layer Switching Coat And Pants Or Equivalent \\ 
	5 & 40 < E $\leq$ 100 & 100 & Cotton Underclothing Plus Fr Shirt, Pants, Plus Multi-Layer Switching Suit Or Equivalent \\ 
	\hline
	\end{tabular}
		
	}%}
\end{table}

\subsection{Results}
Results are briefly presented in the following subsections. Details reports generated by the software are enclosed as part of the Appendix of this report (can also be an electronic files)

\subsubsection{Branch circuits, sub-feeders, feeders and service entrance}
Figure \ref{fig_ch04_elecaudit_che_SLD_with_VFD} shows the SLD with values associated with each nodes and links.

\begin{figure}[!htb]
	%	\includepdf[angle = 0]{sections/CHE_1PHSC_with_VFD.pdf}
	\includegraphics[width=\textwidth]{figures/che_SLD_with_VFD.pdf} \\
	\caption{Single line diagram}
	\label{fig_ch04_elecaudit_che_SLD_with_VFD} 
\end{figure}
\subsubsection{Types, ratings, and trip settings of overload protective device}
Types, ratings, and trip settings of overload protective devices are shown in Table \ref{tbl_ch04_elecaudit_tripsetting}
\begin{table}[!htb]
	\caption{Protective Device Settings - Low Voltage Circuit Breaker with Thermal-Magnetic Trip Device}
	\label{tbl_ch04_elecaudit_tripsetting}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize
		
\begin{tabular}{l|l|l|l|l|l|l|l}
	\hline
	LVCB ID & Manufacturer & \multicolumn{2}{c|}{Breaker} & \multicolumn{2}{c|}{Thermal} & \multicolumn{2}{c}{Magnetic (Inst.)} \\ 
	\cline{3-8}
	&  & Model & Size & Setting & Trip & Setting & Trip \\ 
	&  &  &  &  & (Amps) &  & (Amps) \\ 
	\hline
	CB4 & Fuji Electric & BW400EAG & \multicolumn{1}{c|}{250} & \multicolumn{1}{c|}{Fixed} & \multicolumn{1}{c|}{250} & \multicolumn{1}{c|}{Fixed} & \multicolumn{1}{c}{8 xIn} \\ 
	CB9 & Fuji Electric & BW125JAG & \multicolumn{1}{c|}{100} & \multicolumn{1}{c|}{Fixed} & \multicolumn{1}{c|}{100} & \multicolumn{1}{c|}{Fixed} & \multicolumn{1}{c}{8 xIn } \\ 
	CB10 & Fuji Electric & BW125JAG & \multicolumn{1}{c|}{100} & \multicolumn{1}{c|}{Fixed} & \multicolumn{1}{c|}{100} & \multicolumn{1}{c|}{Fixed} & \multicolumn{1}{c}{8 xIn} \\ 
	CB11 & Fuji Electric & BW32SAG & \multicolumn{1}{c|}{32} & \multicolumn{1}{c|}{Fixed} & \multicolumn{1}{c|}{32} & \multicolumn{1}{c|}{Fixed} & \multicolumn{1}{c}{8 xIn } \\ 
	CB12 & Fuji Electric & BW32SAG & \multicolumn{1}{c|}{32} & \multicolumn{1}{c|}{Fixed} & \multicolumn{1}{c|}{32} & \multicolumn{1}{c|}{Fixed} & \multicolumn{1}{c}{8 xIn } \\ 
	CB1 & Fuji Electric & BW400EAG & \multicolumn{1}{c|}{250} & \multicolumn{1}{c|}{Fixed} & \multicolumn{1}{c|}{250} & \multicolumn{1}{c|}{Fixed} & \multicolumn{1}{c}{8 xIn } \\ 
	\hline
\end{tabular}

		
	}%}
\end{table}
\subsubsection{Calculation of voltage drops }


\begin{table}[!htb]
	\caption{Voltage drop summary}
	\label{tbl_ch04_elecaudit_votagedrop}
		\resizebox{\columnwidth}{!}{%
	{\scriptsize
		
\begin{tabular}{c|p{2cm}|p{2cm}|p{1.2cm}|c|p{1.2cm}|p{1.2cm}|p{1.2cm}|c|c|p{1.2cm}}
	\hline
	Item & From & To & Wire Size, $Mm^2$ & I & Length Meters & R $\Omega$/305M & X $\Omega$/ 305M &  Vd  & \%Vd & Remarks \\ 
	\hline
	1 & Pole Mounted Transformer 50Kva,3$\Phi$ & Ats Panel & 250 & 425 & 15.52 & 0.048 & 0.027 & 2.06 & 0.43 & Within Limts \\ 
	2 & Mts Panel & Ecb 250A & 250 & 425 & 7 & 0.048 & 0.027 & 0.929 & 0.19 & Within Limts \\ 
	3 & Ecb 30A, 2P & Dry Type Transformer 2.5Kva & 5.5 & 40 & 4.2 & 1.2 & 0.063 & 1.324 & 0.55 & Within Limts \\ 
	4 & Dry Type Transformer 2.5Kva, 1$\Phi$ & Ups Panel & 5.5 & 40 & 4 & 1.2 & 0.063 & 1.261 & 0.53 & Within Limts \\ 
	5 & Mccb 100A, 3P & 30Hp Motor & 30 & 115 & 10 & 0.2 & 0.057 & 1.357 & 0.28 & Within Limts \\ 
	& Pole Mounted To 30 Hp Motor &  &  &  &  &  &  & 3.417 & 0.71 & Within Limits \\ 
	\hline
\end{tabular}
}

	}
\end{table}

\subsubsection{Calculation of short circuit current 3-PHASE \& 1-PHASE}
Table \ref{tbl_ch04_elecaudit_shortcircuitsummary} and Table \ref{tbl_ch04_elecaudit_momentarydutysummary} show summaries of results on short circuit and monentary duty, respectively.


\begin{table}[!htb]
	\caption{Momentary duty Summary}
	\label{tbl_ch04_elecaudit_shortcircuitsummary}
	\includegraphics[width=\textwidth]{tables/tbl_ch04_elecaudit_shortcircuitsummary} \\	
	
\end{table}

\begin{table}[!htb]
	\caption{Momentary duty Summary}
	\label{tbl_ch04_elecaudit_momentarydutysummary}
	\includegraphics[width=\textwidth]{tables/tbl_ch04_elecaudit_momentarydutysummary} \\	
	
\end{table}


\subsubsection{Protection coordination of overcurrent protective devices}
Results of study on protection coordination are presented in subsection \ref{ch04_elecaudit_protectioncoordination}. With reference to the coordination plot shown in Figure \ref{fig_ch04_elecaudit_protection_coordination01}, it is remarked that partial coordination only for the main and feeder breakers. TCC of feeders crosses the TCC of enclosed circuit breaker upstream of the feeders.

\subsubsection{Arc-flash Hazard Analysis }
\begin{figure}[!htb]
	%	\includepdf[angle = 0]{sections/CHE_1PHSC_with_VFD.pdf}
	\includegraphics[width=\textwidth]{figures/ARC1_SLD_Arc_Flash_Analysis.pdf} \\
	\caption{ARC flash analysis}
	\label{fig_ch04_elecaudit_ARC1_SLD_Arc_Flash_Analysis} 
\end{figure}


\begin{table}[!htb]
	\caption{Incident Energy Summary}
	\label{tbl_ch04_elecaudit_incidenenergysummary}
		\includegraphics[width=\textwidth]{tables/tbl_ch04_elecaudit_incidenenergysummary} \\	
	
\end{table}


\subsection{Recommendations}
According to the results of the Arc Flash Analysis, Cotton underclothing plus FR shirt, pants, plus multi-layer switching suit or equivalent should be worn when opening the cover of the MCC. Arc flash Boundary (AFB)  is about 30.6 feet (9.33 meters).  Contributors to the arc flash are the motor loads and the VFD’s.

An Arc flash label (refer to Figure \ref{fig_ch04_elecaudit_arflashlable}) should be placed on the MCC as per requirement of the Philippine Electrical code.

\begin{figure}[!htb]
	%	\includepdf[angle = 0]{sections/CHE_1PHSC_with_VFD.pdf}
	\includegraphics[scale=0.5]{figures/ARC1_3_5X7_Danger1_Bus.pdf} \\
	\caption{Cable waveform}
	\label{fig_ch04_elecaudit_arflashlable} 
\end{figure}


