\begin{table}[!htb]
	\caption{Power quality -powerfactor}
	\label{tbl_ch04_elecaudit_powerquality_flicker}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize
		
\begin{tabular}{l|l|l|l|l|l|l}
	\hline
	Flicker & \multicolumn{1}{c|}{Parameter} & \multicolumn{1}{c|}{Minimum} & \multicolumn{1}{c|}{Average} & \multicolumn{1}{c|}{Maximum} & \multicolumn{1}{c|}{Limits} & Remarks \\ 
	& \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} &  \\ 
	\hline
	Main & \multicolumn{1}{c|}{Plt} & \multicolumn{1}{c|}{0.431} & \multicolumn{1}{c|}{0.405} & \multicolumn{1}{c|}{0.534} & \multicolumn{1}{c|}{<=0.80} & Within Limits \\ 
	& \multicolumn{1}{c|}{Pst} & \multicolumn{1}{c|}{0.879} & \multicolumn{1}{c|}{0.787} & \multicolumn{1}{c|}{1.071} & \multicolumn{1}{c|}{<=1.0} & Outside Limits \\ 
	\hline
	VFD-1 & \multicolumn{1}{c|}{Plt} & \multicolumn{1}{c|}{0.284} & \multicolumn{1}{c|}{0.293} & \multicolumn{1}{c|}{0.371} & \multicolumn{1}{c|}{<=0.80} & Within Limits \\ 
	& \multicolumn{1}{c|}{Pst} & \multicolumn{1}{c|}{0.568} & \multicolumn{1}{c|}{0.587} & \multicolumn{1}{c|}{0.760} & \multicolumn{1}{c|}{<=1.0} & Within Limits \\ 
	\hline
	Soft starter & \multicolumn{1}{c|}{Plt} & \multicolumn{1}{c|}{0.134} & \multicolumn{1}{c|}{0.145} & \multicolumn{1}{c|}{0.159} & \multicolumn{1}{c|}{<=0.80} & Within Limits \\ 
	& \multicolumn{1}{c|}{Pst} & \multicolumn{1}{c|}{0.545} & \multicolumn{1}{c|}{0.532} & \multicolumn{1}{c|}{0.700} & \multicolumn{1}{c|}{<=1.0} & Within Limits \\ 
	\hline
\end{tabular}s
		
	}%}
\end{table}