\begin{table}[!htb]
	\caption{Power quality -Harmonic TDD compliance}
	\label{tbl_ch04_elecaudit_powerquality_frequency}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize
\begin{tabular}{l|l|l|l|l|l}
	\hline
	Frequency & \multicolumn{1}{c|}{Minimum} & \multicolumn{1}{c|}{Average} & \multicolumn{1}{c|}{Maximum} & \multicolumn{1}{c|}{Limits} & Remarks \\ 
	& \multicolumn{1}{c|}{HZ} & \multicolumn{1}{c|}{HZ} & \multicolumn{1}{c|}{HZ} & \multicolumn{1}{c|}{HZ} &  \\ 
	\hline
	Main  & \multicolumn{1}{c|}{59.476} & \multicolumn{1}{c|}{60.14} & \multicolumn{1}{c|}{60.423} & \multicolumn{1}{c|}{59.7-60.3} & Outside  Limits \\ 
	\hline
	VFD-1 & \multicolumn{1}{c|}{59.734} & \multicolumn{1}{c|}{60.06} & \multicolumn{1}{c|}{60.405} & \multicolumn{1}{c|}{59.7-60.3} & Outside  Limits \\ 
	\hline
	Softstarter & \multicolumn{1}{c|}{59.721} & \multicolumn{1}{c|}{60.06} & \multicolumn{1}{c|}{60.328} & \multicolumn{1}{c|}{59.7-60.3} & Within  Limits \\ 
	\hline
\end{tabular}
		
	}%}
\end{table}