\begin{table}[!htb]
	\caption{Power quality -Harmonic THD compliance}
	\label{tbl_ch04_elecaudit_powerquality_thdcompliance}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize
		
		\begin{tabular}{l|c|c|c|c|c|l}
\hline
THD compliance & Phase & Minimum & Average & Maximum & Limits & Remarks \\ 
&  &  &  &  & (\%) &  \\ 
\hline
Main  & AB & 3.89 & 3.93 & 4.94 &  &  \\ 
& BC & 3.58 & 3.6 & 4.68 & $\leq$ 5\% & Within  Limits \\ 
& CA & 3.89 & 3.93 & 4.94 &  &  \\ 
\hline
VFD-1 & AB & 4.54 & 4.58 & 4.79 &  &  \\ 
& BC & 4.00 & 4.07 & 4.31 & $\leq$ 5\% & Within Limits \\ 
& CA & 4.54 & 4.58 & 4.79 &  &  \\ 
\hline
Softstarter & AB & 2.86 & 4.01 & 4.38 &  &  \\ 
& BC & 2.68 & 3.62 & 3.86 & $\leq$ 5\% & Within Limits \\ 
& CA & 2.86 & 4.01 & 4.38 &  &  \\ 
\hline
\multicolumn{7}{l}{Note: Reading should be cause for alarm since the values are almost borderline. Kindly note} \\ 
\multicolumn{7}{l}{that the dominant component are 3rd, 5th, and 7th order harmonics, respectively.} \\ 
\multicolumn{7}{l}{} \\ 
		\end{tabular}
		
		
		
	}%}
\end{table}