\begin{table}[!htb]
	\caption{Power quality -Current unbalance}
	\label{tbl_ch04_elecaudit_powerquality_currentunbalance}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize	
	\begin{tabular}{l|c|c|c|c|l}
\hline
Current unbalance & Minimum & Average & Maximum & Limits & Remarks \\ 
&  &  &  & (\%) &  \\ 
\hline
MAIN (Load Side) & 3.74 & 5.84 & 2.01 & $\leq$ 10\% & Within Limits \\ 
VFD-1 & 6.27 & 6.11 & 5.99 & $\leq$ 10\% & Within Limits \\ 
VFD-2 & 3.63 & 3.46 & 3.61 & $\leq$ 10\% & Within Limits \\ 
Softstarter & 5.96 & 5.96 & 1.17 & $\leq$ 10\% & Within Limits \\ 
\hline
	\end{tabular}
		
	}%}
\end{table}