\begin{table}[!htb]
	\caption{Power quality -Current unbalance}
	\label{tbl_ch04_elecaudit_powerquality_currentunbalance}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize	
	\begin{tabular}{l|c|c|c|c|l}
		\hline
		Current unbalance & Minimum & Average & Maximum & Limits & Remarks \\ 
		&  &  &  & (\%) &  \\ 
		\hline
		MAIN 200A (Load Side) & \textcolor{red}{13.07} &  8.73  & 6.74 & $\leq$ 10\% & Outside  Limits \\ 
		VFD-1 & \textcolor{red}{77.36} &  8.73  & 6.47 & $\leq$ 10\% & Outside  Limits \\ 
		Softstarter & \textcolor{red}{13.72} &  9.71  & 6.74 & $\leq$ 10\% & Outside  Limits \\ 
		\hline
	\end{tabular}
		
	}%}
\end{table}