\begin{table}[!htb]
	\caption{Power quality -powerfactor}
	\label{tbl_ch04_elecaudit_powerquality_flicker}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize
		
\begin{tabular}{l|l|l|l|l|l|l}
\hline
Flicker & \multicolumn{1}{c|}{Parameter} & \multicolumn{1}{c|}{Minimum} & \multicolumn{1}{c|}{Average} & \multicolumn{1}{c|}{Maximum} & \multicolumn{1}{c|}{Limits} & Remarks \\ 
& \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} &  \\ 
\hline
Main & \multicolumn{1}{c|}{Plt} & \multicolumn{1}{c|}{0.31} & \multicolumn{1}{c|}{0.34} & \multicolumn{1}{c|}{0.29} & \multicolumn{1}{c|}{<=0.80} & Within Limits \\ 
& \multicolumn{1}{c|}{Pst} & \multicolumn{1}{c|}{0.59} & \multicolumn{1}{c|}{0.71} & \multicolumn{1}{c|}{0.55} & \multicolumn{1}{c|}{<=1.0} & Within Limits \\ 
\hline
VFD-1 & \multicolumn{1}{c|}{Plt} & \multicolumn{1}{c|}{0.35} & \multicolumn{1}{c|}{0.25} & \multicolumn{1}{c|}{0.24} & \multicolumn{1}{c|}{<=0.80} & Within Limits \\ 
& \multicolumn{1}{c|}{Pst} & \multicolumn{1}{c|}{0.76} & \multicolumn{1}{c|}{0.51} & \multicolumn{1}{c|}{0.52} & \multicolumn{1}{c|}{<=1.0} & Within Limits \\ 
\hline
VFD-2 & \multicolumn{1}{c|}{Plt} & \multicolumn{1}{c|}{0.49} & \multicolumn{1}{c|}{0.71} & \multicolumn{1}{c|}{0.24} & \multicolumn{1}{c|}{<=0.80} & Within Limits \\ 
& \multicolumn{1}{c|}{Pst} & \multicolumn{1}{c|}{0.97} & \multicolumn{1}{c|}{1.36} & \multicolumn{1}{c|}{0.51} & \multicolumn{1}{c|}{<=1.0} & Within Limits \\ 
\hline
Soft starter & \multicolumn{1}{c|}{Plt} & \multicolumn{1}{c|}{0.48} & \multicolumn{1}{c|}{0.38} & \multicolumn{1}{c|}{0.29} & \multicolumn{1}{c|}{<=0.80} & Within Limits \\ 
& \multicolumn{1}{c|}{Pst} & \multicolumn{1}{c|}{1.06} & \multicolumn{1}{c|}{0.84} & \multicolumn{1}{c|}{0.49} & \multicolumn{1}{c|}{<=1.0} & Outside Limits \\ 
\hline
\end{tabular}s
		
	}%}
\end{table}