\begin{table}[!htb]
	\caption{Power quality -Harmonic TDD compliance}
	\label{tbl_ch04_elecaudit_powerquality_frequency}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize
\begin{tabular}{l|l|l|l|l|l}
\hline
Frequency & \multicolumn{1}{c|}{Minimum} & \multicolumn{1}{c|}{Average} & \multicolumn{1}{c|}{Maximum} & \multicolumn{1}{c|}{Limits} & Remarks \\ 
& \multicolumn{1}{c|}{HZ} & \multicolumn{1}{c|}{HZ} & \multicolumn{1}{c|}{HZ} & \multicolumn{1}{c|}{HZ} &  \\ 
\hline
Main  & \multicolumn{1}{c|}{59.68} & \multicolumn{1}{c|}{60.17} & \multicolumn{1}{c|}{60.48} & \multicolumn{1}{c|}{59.7-60.3} & Outside limits \\ 
VFD-1 & \multicolumn{1}{c|}{59.74} & \multicolumn{1}{c|}{60.07} & \multicolumn{1}{c|}{60.34} & \multicolumn{1}{c|}{59.7-60.3} & Within limits \\ 
VFD-2 & \multicolumn{1}{c|}{59.66} & \multicolumn{1}{c|}{60.12} & \multicolumn{1}{c|}{60.36} & \multicolumn{1}{c|}{59.7-60.3} & Outside limits \\ 
Softstarter & \multicolumn{1}{c|}{59.59} & \multicolumn{1}{c|}{60.22} & \multicolumn{1}{c|}{60.44} & \multicolumn{1}{c|}{59.7-60.3} & Outside limits \\ 
\hline
\end{tabular}
		
	}%}
\end{table}