\begin{table}[!htb]
	\caption{Power quality - RMS Voltage compliance}
	\label{tbl_ch04_elecaudit_powerquality_rms}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize
		
		\begin{tabular}{l|l|l|l|l|p{2cm}|l}
\hline
RMS VOLTAGE & \multicolumn{1}{c|}{Phase} & \multicolumn{1}{c|}{Minimum} & \multicolumn{1}{c|}{Average} & \multicolumn{1}{c|}{Maximum} & \multicolumn{1}{c|}{Limits} & Remarks \\ 
(480 VOLTS) & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} &  \\ 
\hline
Main 1250A (Load side) & \multicolumn{1}{c|}{AB} & \multicolumn{1}{c|}{457.60} & \multicolumn{1}{c|}{476.60} & \multicolumn{1}{c|}{482.56} & \multicolumn{1}{c|}{} &  \\ 
& \multicolumn{1}{c|}{BC} & \multicolumn{1}{c|}{459.74} & \multicolumn{1}{c|}{482.80} & \multicolumn{1}{c|}{488.64} & \multicolumn{1}{c|}{$\pm $10\% (432-528V)} & Within  Limits \\ 
& \multicolumn{1}{c|}{CA} & \multicolumn{1}{c|}{457.60} & \multicolumn{1}{c|}{476.60} & \multicolumn{1}{c|}{482.56} & \multicolumn{1}{c|}{} &  \\ 
\hline
VFD-1 & \multicolumn{1}{c|}{AB} & \multicolumn{1}{c|}{451.46} & \multicolumn{1}{c|}{474.80} & \multicolumn{1}{c|}{487.30} & \multicolumn{1}{c|}{} &  \\ 
& \multicolumn{1}{c|}{BC} & \multicolumn{1}{c|}{459.94} & \multicolumn{1}{c|}{482.60} & \multicolumn{1}{c|}{494.00} & \multicolumn{1}{c|}{$\pm $10\% (432-528V)} & Within Limits \\ 
& \multicolumn{1}{c|}{CA} & \multicolumn{1}{c|}{451.46} & \multicolumn{1}{c|}{474.80} & \multicolumn{1}{c|}{487.30} & \multicolumn{1}{c|}{} &  \\ 
\hline
VFD-2 & \multicolumn{1}{c|}{AB} & \multicolumn{1}{c|}{456.02} & \multicolumn{1}{c|}{477.70} & \multicolumn{1}{c|}{483.02} & \multicolumn{1}{c|}{} &  \\ 
& \multicolumn{1}{c|}{BC} & \multicolumn{1}{c|}{464.3} & \multicolumn{1}{c|}{484.20} & \multicolumn{1}{c|}{489.02} & \multicolumn{1}{c|}{$\pm $10\% (432-528V)} & Within Limits \\ 
& \multicolumn{1}{c|}{CA} & \multicolumn{1}{c|}{456.02} & \multicolumn{1}{c|}{477.70} & \multicolumn{1}{c|}{483.02} & \multicolumn{1}{c|}{} &  \\ 
\hline
Soft Starter & \multicolumn{1}{c|}{AB} & \multicolumn{1}{c|}{459.2} & \multicolumn{1}{c|}{476.10} & \multicolumn{1}{c|}{481.38} & \multicolumn{1}{c|}{} &  \\ 
& \multicolumn{1}{c|}{BC} & \multicolumn{1}{c|}{465.4} & \multicolumn{1}{c|}{482.70} & \multicolumn{1}{c|}{487.58} & \multicolumn{1}{c|}{$\pm $10\% (432-528V)} & Within Limits \\ 
& \multicolumn{1}{c|}{CA} & \multicolumn{1}{c|}{459.2} & \multicolumn{1}{c|}{476.10} & \multicolumn{1}{c|}{481.38} & \multicolumn{1}{c|}{} &  \\ 
\hline			
		\end{tabular}
		
	}%}
\end{table}