\begin{table}[!htb]
	\caption{Power quality - RMS Voltage compliance}
	\label{tbl_ch04_elecaudit_powerquality_rms}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize
		
		\begin{tabular}{l|l|l|l|l|p{2cm}|l}
\hline
RMS VOLTAGE & \multicolumn{1}{c|}{Phase} & \multicolumn{1}{c|}{Minimum} & \multicolumn{1}{c|}{Average} & \multicolumn{1}{c|}{Maximum} & \multicolumn{1}{c|}{Limits} & Remarks \\ 
(460 VOLTS) & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} &  \\ 
\hline
Main 250A (Load side) & \multicolumn{1}{c|}{AB} & \multicolumn{1}{c|}{441.18} & \multicolumn{1}{c|}{468.00} & \multicolumn{1}{c|}{472.86} & \multicolumn{1}{c|}{} &  \\ 
& \multicolumn{1}{c|}{BC} & \multicolumn{1}{c|}{438.68} & \multicolumn{1}{c|}{464.40} & \multicolumn{1}{c|}{469.70} & \multicolumn{1}{c|}{$\pm $10\% (414-506V)} & Within  Limits \\ 
& \multicolumn{1}{c|}{CA} & \multicolumn{1}{c|}{441.18} & \multicolumn{1}{c|}{468.00} & \multicolumn{1}{c|}{472.86} & \multicolumn{1}{c|}{} &  \\ 
\hline
VFD-1 & \multicolumn{1}{c|}{AB} & \multicolumn{1}{c|}{443.84} & \multicolumn{1}{c|}{467.70} & \multicolumn{1}{c|}{472.96} & \multicolumn{1}{c|}{} &  \\ 
& \multicolumn{1}{c|}{BC} & \multicolumn{1}{c|}{441.76} & \multicolumn{1}{c|}{463.50} & \multicolumn{1}{c|}{468.26} & \multicolumn{1}{c|}{$\pm $10\% (414-506V)} & Within Limits \\ 
& \multicolumn{1}{c|}{CA} & \multicolumn{1}{c|}{443.84} & \multicolumn{1}{c|}{467.70} & \multicolumn{1}{c|}{472.96} & \multicolumn{1}{c|}{} &  \\ 
\hline
Soft Starter & \multicolumn{1}{c|}{AB} & \multicolumn{1}{c|}{441.71} & \multicolumn{1}{c|}{458.50} & \multicolumn{1}{c|}{463.26} & \multicolumn{1}{c|}{} &  \\ 
& \multicolumn{1}{c|}{BC} & \multicolumn{1}{c|}{439.34} & \multicolumn{1}{c|}{456.00} & \multicolumn{1}{c|}{459.50} & \multicolumn{1}{c|}{$\pm $10\% (414-506V)} & Within Limits \\ 
& \multicolumn{1}{c|}{CA} & \multicolumn{1}{c|}{441.71} & \multicolumn{1}{c|}{458.50} & \multicolumn{1}{c|}{463.26} & \multicolumn{1}{c|}{} &  \\ 
\hline
			
		\end{tabular}
		
	}%}
\end{table}