\begin{table}[!htb]
	\caption{Power quality -Harmonic TDD compliance}
	\label{tbl_ch04_elecaudit_powerquality_tddcompliance}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize
		
		\begin{tabular}{l|c|c|c|c|c|l}
			\hline
			TDD compliance & Phase & Minimum & Average & Maximum & Limits & Remarks \\ 
			&  &  &  &  & (\%) &  \\ 
			\hline
			Main & AB & 18.23 & 15.66 & 62.39 &  &  \\ 
			& BC & 1.09 & 1.15 & 22.33 & $\leq$ 5\% & Outside limits \\ 
			& CA & 17.90 & 16.57 & 60.13 &  &  \\ 
			\hline
			VFD-1 & AB & 15.73 & 15.90 & 41.79 &  &  \\ 
			& BC & 2.88 & 3.47 & 6.79 & $\leq$ 5\% & Outside limits \\ 
			& CA & 16.58 & 16.89 & 25.48 &  &  \\ 
			\hline
			Soft starter & AB & 9.25 & 13.67 & 44.67 &  &  \\ 
			& BC & 1.84 & 2.46 & 83.07 & $\leq$ 5\% & Outside limits \\ 
			& CA & 8.61 & 12.55 & 30.98 &  &  \\ 
			\hline
		\end{tabular}
		
	}%}
\end{table}