\begin{table}[!htb]
	\caption{Power quality -Harmonic THD compliance}
	\label{tbl_ch04_elecaudit_powerquality_thdcompliance}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize
		
		\begin{tabular}{l|c|c|c|c|c|l}
\hline
THD compliance & Phase & Minimum & Average & Maximum & Limits & Remarks \\ 
&  &  &  &  & (\%) &  \\ 
\hline
Main (Load side) & AB & 0.57 & 0.88 & 2.39 &  &  \\ 
& BC & 0.62 & 0.91 & 2.32 & $\leq$ 5\% & Within  Limits \\ 
& CA & 0.57 & 0.88 & 2.39 &  &  \\ 
\hline
VFD-1 & AB & 0.45 & 0.89 & 2.39 &  &  \\ 
& BC & 0.51 & 0.98 & 2.33 & $\leq$ 5\% & Within Limits \\ 
& CA & 0.45 & 0.89 & 2.39 &  &  \\ 
\hline
VFD-2 & AB & 0.57 & 0.88 & 1.02 &  &  \\ 
& BC & 0.61 & 0.96 & 2.27 & $\leq$ 5\% & Within Limits \\ 
& CA & 0.57 & 0.60 & 2.30 &  &  \\ 
\hline
Softstarter & AB & 0.59 & 0.92 & 2.30 &  &  \\ 
& BC & 0.69 & 0.95 & 2.24 & $\leq$ 5\% & Within Limits \\ 
& CA & 0.59 & 0.92 & 2.30 &  &  \\ 
\hline
		\end{tabular}
		
		
		
	}%}
\end{table}