\begin{table}[!htb]
	\caption{Power quality -Voltage unbalance}
	\label{tbl_ch04_elecaudit_powerquality_voltageunbalance}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize
		
	\begin{tabular}{l|l|l|l|l|l}
\hline
Voltage unbalance & \multicolumn{1}{c|}{Minimum} & \multicolumn{1}{c|}{Average} & \multicolumn{1}{c|}{Maximum} & \multicolumn{1}{c|}{Limits} & Remarks \\ 
& \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{(\%)} &  \\ 
\hline
MAIN (Load Side) & \multicolumn{1}{c|}{0.31} & \multicolumn{1}{c|}{0.86} & \multicolumn{1}{c|}{0.84} & \multicolumn{1}{c|}{2.5} & Within  Limits \\ 
\hline
VFD-1 & \multicolumn{1}{c|}{1.24} & \multicolumn{1}{c|}{1.09} & \multicolumn{1}{c|}{0.91} & \multicolumn{1}{c|}{2.5} & Within  Limits \\ 
\hline
VFD-2 & \multicolumn{1}{c|}{1.20} & \multicolumn{1}{c|}{0.90} & \multicolumn{1}{c|}{0.82} & \multicolumn{1}{c|}{2.5} & Within  Limits \\ 
\hline
Softstarter & \multicolumn{1}{c|}{0.90} & \multicolumn{1}{c|}{0.92} & \multicolumn{1}{c|}{0.85} & \multicolumn{1}{c|}{2.5} & Within  Limits \\ 
\hline
	\end{tabular}
		
	}%}
\end{table}