\begin{table}[!htb]
	\caption{Power quality -Voltage unbalance}
	\label{tbl_ch04_elecaudit_powerquality_voltageunbalance}
	%	\resizebox{\columnwidth}{!}{%
	{\scriptsize
		
	\begin{tabular}{l|l|l|l|l|l}
		\hline
		Voltage unbalance & \multicolumn{1}{c|}{Minimum} & \multicolumn{1}{c|}{Average} & \multicolumn{1}{c|}{Maximum} & \multicolumn{1}{c|}{Limits} & Remarks \\ 
		& \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{} & \multicolumn{1}{c|}{(\%)} &  \\ 
		\hline
		MAIN 200A (Load Side) & \multicolumn{1}{c|}{0.38} & \multicolumn{1}{c|}{ 0.51 } & \multicolumn{1}{c|}{0.45} & \multicolumn{1}{c|}{2.5} & Within  Limits \\ 
		\hline
		VFD-1 & \multicolumn{1}{c|}{0.31} & \multicolumn{1}{c|}{ 0.60 } & \multicolumn{1}{c|}{0.66} & \multicolumn{1}{c|}{2.5} & Within limits \\ 
		\hline
		Softstarter & \multicolumn{1}{c|}{0.36} & \multicolumn{1}{c|}{ 0.36 } & \multicolumn{1}{c|}{0.54} & \multicolumn{1}{c|}{2.5} & Within  Limits \\ 
		\hline
	\end{tabular}
		
	}%}
\end{table}